<div class="docx-content">
<h1 class="text-2xl font-bold mt-8 mb-4"><strong>📘 HTM 03-01 Part A: </strong></h1><h3 class="text-lg font-semibold mt-6 mb-3"><strong><em>Concept, Design, Specification, Installation &amp; Validation</em></strong></h3><h2 class="text-xl font-semibold mt-6 mb-3"><strong>1. Purpose &amp; Scope</strong></h2><ul><li>Ventilation = <strong>infection prevention + staff safety + product quality assurance</strong>.</li><li>Applies to <strong>new builds/major refurbishments</strong>.</li><li>Focus: <strong>theatres, isolation, endoscopy, sterile services, critical care, labs</strong>.</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>2. Legal &amp; Regulatory Duties</strong></h2><ul><li><strong>Health Act 2009</strong>: duty of care.</li><li><strong>Health &amp; Safety at Work 1974</strong>: overarching.</li><li><strong>COSHH 2002</strong>: LEV systems statutory (14-monthly testing).</li><li><strong>Building Regs</strong>: ACH standards, Legionella control, fire regs.</li><li><strong>Firecode HTM 05</strong>: duct fire/smoke containment.</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>3. Isolation &amp; Protective Rooms</strong></h2><ul><li><strong>Airborne infection isolation (AIIR)</strong>:<ul><li>≥ <strong>10 ACH</strong>.</li><li>Negative pressure ≥ <strong>–5 Pa</strong> vs corridor.</li><li>Self-closing doors, pressure monitors visible outside.</li></ul></li><li><strong>Protective isolation (immunosuppressed)</strong>:<ul><li>≥ <strong>10 ACH</strong>.</li><li>Positive pressure <strong>+10 to +15 Pa</strong>.</li><li>HEPA/EPA filtration required.</li></ul></li><li><strong>PPVL (positive pressure ventilated lobby)</strong> isolation:<ul><li>Lobby <strong>+10 Pa</strong>, bedroom neutral, ensuite negative.</li><li>ACH ≥ <strong>10 bedroom</strong>, ≥ <strong>12 lobby</strong>.</li><li>Protects both staff and patients.</li></ul></li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>4. Operating Theatres</strong></h2><ul><li><strong>Conventional theatre</strong>:<ul><li>≥ <strong>20 ACH</strong> minimum (design standard 25 ACH).</li><li>Positive cascade (theatre +25 Pa).</li></ul></li><li><strong>UCV theatre (orthopaedics/implants)</strong>:<ul><li>Background ≥ <strong>22 ACH and 25Pa</strong></li><li>Canopy airflow <strong>0.2 - 0.3 m/s ±20% at 1 m above floor</strong>.</li><li>Air cleanliness at instrument table ≤ <strong>10 CFU/m³</strong> during operation.</li></ul></li><li><strong>Support rooms</strong>:<ul><li>Sterile: Prep room: ≥ 35<strong> </strong>Pa for ‘lay up’</li><li>Clean: Anaesthetic room &amp; scrub room: <strong>≥ 15 Pa and 15 ACH</strong></li><li>Transitional: Recovery room: 0 Pa and 15 ACH</li><li>Dirty: Utility/dirty areas: negative Pa to theatre.</li></ul></li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>5. Environmental &amp; Design Parameters</strong></h2><ul><li><strong>Temperature</strong>: 20–25 °C (theatres may allow 18–25 °C).</li><li><strong>Relative Humidity</strong>: ≤ 60%.</li><li><strong>Air velocity</strong>: must avoid turbulence in UCV canopy.</li><li><strong>Filter standards</strong>: minimum <strong>ISO ePM10 ≥ 50%</strong> for supply; HEPA H13/H14 for UCV.</li><li><strong>Noise levels</strong>: must comply with HTM tables. Mainly &lt;45 Db</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>6. Validation &amp; Commissioning</strong></h2><ul><li><strong>Mandatory independent validation</strong> before clinical use.</li><li><strong>Tests include</strong>:<ul><li>ACH measurement.</li><li>Differential pressures (manometer/indicator).</li><li>Particle counts.</li><li>Microbiological validation (settle plates, active sampling).</li></ul></li><li><strong>Acceptance standards</strong>: theatres must meet ACH, pressure, microbiology values before use.</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>7. Sustainability</strong></h2><ul><li>Ventilation default: <strong>natural → mixed → mechanical</strong>.</li><li>Switch off or setback when unused.</li><li>Replace belt-driven fans with EC fans.</li><li>Minimise carbon footprint but <strong>infection control takes precedence</strong>.</li></ul><h1 class="text-2xl font-bold mt-8 mb-4"><strong>📘 HTM 03-01 Part B</strong></h1><h3 class="text-lg font-semibold mt-6 mb-3"><strong><em>Management, Operation, Maintenance &amp; Routine Testing</em></strong></h3><h2 class="text-xl font-semibold mt-6 mb-3"><strong>1. Scope</strong></h2><ul><li>Applies to <strong>all existing systems</strong>.</li><li>Ensures safe, efficient, compliant systems.</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>2. Governance</strong></h2><ul><li><strong>Designated Person</strong> – board-level.</li><li><strong>AE(V)</strong> – independent oversight.</li><li><strong>AP(V)</strong> – operational lead.</li><li><strong>CP(V)</strong> – maintenance/testing.</li><li><strong>IPC Doctor/Microbiologist</strong> – infection control assurance.</li><li><strong>VSG</strong> – Ventilation Safety Group; central governance.</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>3. Theatres – Verification</strong></h2><ul><li><strong>Quarterly inspections</strong>: visual fabric, seals, stabilisers.</li><li><strong>Annual verification</strong> must show:<ul><li>Theatres: ≥ <strong>18 ACH</strong>.</li><li>Anaesthetic room: ≥ <strong>12 ACH</strong>.</li><li>Prep room: ≥ <strong>12 ACH</strong>.</li><li>≥ <strong>80% design flow</strong> elsewhere.</li><li><strong>Pressure cascade</strong> intact.</li><li>UCV canopy airflow: <strong>0.38 m/s ±20% at 1 m</strong>.</li><li><strong>UCV microbiology</strong>: ≤ <strong>10 CFU/m³</strong> at instrument table.</li><li><strong>Noise, temperature, humidity</strong> compliance.</li></ul></li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>4. Isolation Facilities – Ongoing Testing</strong></h2><ul><li>Must maintain <strong>–5 Pa</strong> negative or <strong>+10–15 Pa</strong> protective.</li><li><strong>ACH ≥10</strong> verified annually.</li><li>Visual pressure gauges required at room entrance.</li><li>Records must document ACH, pressures, microbiology results.</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>5. Maintenance Standards</strong></h2><ul><li><strong>AHUs</strong>: labelled, secure intakes/discharges, drainage (glass traps, stainless trays).</li><li><strong>Filters</strong>: pressure differential gauges; HEPA safe replacement protocols.</li><li><strong>Humidifiers</strong>: only <strong>steam injection</strong> allowed.</li><li><strong>Fans</strong>: EC/direct drive only for new systems.</li><li><strong>Portable AC</strong>: discouraged; only with VSG approval, strict cleaning regime.</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>6. Records &amp; Audit</strong></h2><ul><li><strong>Logbooks mandatory</strong>: ID, commissioning, verification, alterations.</li><li><strong>Retention</strong>: ≥5 years; ≥25 yrs for manufacturing pharmacies.</li><li>Must be accessible for <strong>CQC/HSE inspections</strong>.</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>7. Incident Management</strong></h2><ul><li>Failures → escalate to <strong>VSG + IPC team</strong>.</li><li>Reportable under <strong>RIDDOR</strong> if safety risk.</li><li>Theatres/isolation may be <strong>closed until rectified</strong>.</li></ul><h2 class="text-xl font-semibold mt-6 mb-3"><strong>8. Lifecycle</strong></h2><ul><li><strong>Refurbishment</strong> at ~10 yrs (full inspection, rebalancing, recommissioning).</li><li><strong>Replacement</strong> at ~20 yrs.</li><li>Programme overseen by <strong>VSG</strong>.</li></ul><h1 class="text-2xl font-bold mt-8 mb-4"><strong>✅ Key Figures for Exam Recall</strong></h1><ul><li><strong>Isolation (AIIR):</strong> –5 Pa, ≥10 ACH.</li><li><strong>Protective isolation:</strong> +10–15 Pa, ≥10 ACH, HEPA.</li><li><strong>PPVL isolation:</strong> lobby +10 Pa, bedroom neutral, ensuite negative; ≥10 ACH.</li><li><strong>Conventional theatre:</strong> ≥20–25 ACH, +25 Pa cascade.</li><li><strong>Anaesthetic room:</strong> ≥12–15 ACH.</li><li><strong>UCV theatre:</strong> canopy 0.38 m/s ±20% @1 m; ≤10 CFU/m³ at instrument table.</li><li><strong>Annual verification minimums:</strong> 18 ACH theatre, 12 ACH anaesthetic room, 80% design elsewhere.</li><li><strong>Temperature:</strong> 20–25 °C. <strong>Humidity:</strong> ≤60%.</li></ul>
</div>